# Validation summary: run `test_4_full_system`

## Requested checks

| # | Request | Result | Detail |
|---|---|:---:|---|
| 1 | Total profit in the KPIs matches total profit from the hourly results | PASS | Profit −598,823.13 EUR, identical across the hourly data, `KPIs.xlsx` and the `Costs` sheet (rel. diff 1.4e-15). [test_01_total_profit.md](test_01_total_profit.md) |
| 2 | Demand is always satisfied | PASS | 1 MW delivered in all 8,760 h; the bus balances every hour and every source stays within its limits. [test_02_demand_satisfied.md](test_02_demand_satisfied.md) |
| 3 | Imported + produced energy equals consumption + efficiency losses | PASS | Import 6,777.62 + PV 2,150.37 = demand 8,760.00 + export 35.71 + battery losses 132.28 MWh (losses from η = 0.95/0.95, round-trip 90.25 %). Holds in every hour to 1e-15 MWh. [test_03_energy_balance.md](test_03_energy_balance.md) |
| 4 | PV is curtailed when electricity cost is negative | PASS | All 43 h with DA + import fee < 0 have PV fully curtailed. The other 31 curtailed hours all have unprofitable export (DA − export fee < 0) and no use for PV in the battery. No curtailment when the bus price > 0. 59.68 MWh curtailed in 74 h. [test_04_pv_curtailment.md](test_04_pv_curtailment.md) |
| 5 | PV serves demand first; the surplus fills the battery and is exported | PASS, with explained exceptions | PV serves demand first in every hour except the 43 h when the site is paid to import. The 131.91 MWh surplus goes 88 % to battery and 12 % to export. Exceptions, all cheaper by price: surplus exported while the battery had room when the battery could be filled more cheaply later (33 h); the battery exports at evening peaks (20.04 MWh); the battery also charges from the grid. [test_05_pv_priority.md](test_05_pv_priority.md) |
| 6 | Battery charges when energy is cheap and discharges when it is expensive | PASS | Avg price when charging 63.59 vs discharging 138.05 EUR/MWh (DA + import fee). 95–97 % of energy moves in the right half of the day. Discharge price > charge price on 363/363 days and in every month. 0 hours where the price gain fails to cover the 9.75 % round-trip losses. Battery saves 83,824.80 EUR. [test_06_battery_logic.md](test_06_battery_logic.md) |
| 7 | Battery-only dispatch matches the independent BESS IQ dispatch tool | PASS (reported by user) | The battery alone was compared against the BESS IQ dispatch tool and the results matched. Run by the user outside this validation folder; not re-run or verified here. |
| 8 | Bus marginal price `price el` is consistent with the grid, PV and battery | PASS | 9 / 9 conditions, 0 violations in 8,760 h. Price = DA + import fee + tie-break when importing (6,750 h), DA − export fee − tie-break when exporting (306 h). Price premium at the 2 MW import limit only in 28 paid-import hours. Price = 0 when PV is partly curtailed. Constant stored-energy value over each battery cycle. [test_08_bus_price.md](test_08_bus_price.md) |
| 9 | KPIs in `KPIs.xlsx` match the hourly results | 51 / 55 PASS; 4 definition mismatch | All energy, cost, price, SOC and hours KPIs match to 2e-15. `cycles_throughput` (645.27) and `max_cycles_per_day` (2.854), reported in both sheets, use (charge + discharge) / 2 / e_max (before losses), but README §4 defines them after losses (644.42 / 2.850). The numbers are correct; the definitions need aligning. [test_09_kpis.md](test_09_kpis.md) |
